import Array "mo:base/Array";
import Hash "mo:base/Hash";
import HashMap "mo:base/HashMap";
import Iter "mo:base/Iter";
import Nat "mo:base/Nat";
import Principal "mo:base/Principal";
import Text "mo:base/Text";

actor {
    // Product type
    public type Product = {
        id: Nat;
        name: Text;
        price: Nat;
        description: Text;
        inStock: Bool;
    };

    private stable var nextProductId: Nat = 0;
    private var products = HashMap.HashMap<Nat, Product>(0, Nat.equal, Hash.hash);

    // Add a new product
    public shared(msg) func addProduct(name: Text, price: Nat, description: Text) : async Nat {
        let productId = nextProductId;
        let product: Product = {
            id = productId;
            name = name;
            price = price;
            description = description;
            inStock = true;
        };
        
        products.put(productId, product);
        nextProductId += 1;
        return productId;
    };

    // Get all products
    public query func getAllProducts() : async [Product] {
        let productIter = products.vals();
        return Iter.toArray(productIter);
    };

    // Get product by ID
    public query func getProduct(id: Nat) : async ?Product {
        products.get(id);
    };

    // Update product stock status
    public shared(msg) func updateStockStatus(id: Nat, inStock: Bool) : async Bool {
        switch (products.get(id)) {
            case (null) { false };
            case (?product) {
                let updatedProduct: Product = {
                    id = product.id;
                    name = product.name;
                    price = product.price;
                    description = product.description;
                    inStock = inStock;
                };
                products.put(id, updatedProduct);
                true;
            };
        };
    };

    // HTTP request handler
    public query func http_request(): async ?Text {
        // Burada gelen isteğe göre bir yanıt dönebilirsiniz.
        return null; // Ya da uygun bir yanıt döndürün.
    }
};
